WHK Unified Control Philosophy to achieve advanced dynamic process control:
Standard Alignment Across All Distillery Processes - 
To ensure a robust, ISA-aligned control philosophy across Grain Loading, Milling, Mashing, Fermentation, Distillation, Distillate Processing, and Warehousing, we recommend adherence to key ISA standards (with modifications per enterprise policy) as follows:
Visual Documentation of Control Processes (ISA-5.1 - Instrumentation Symbols & Identification): provides aa framework for naming and setup of P&ID drawings that is conducive to tag names translating directly into PLC and HMI tags.  Allows for consistent naming conventions and symbol definitions for all instruments and control elements. All field devices (sensors, valves, motors, etc.) should use standardized tag formats as per this standard, adapted to the distillery’s naming policy. This yields uniform P&IDs and PLC tag names, simplifying cross-process understanding and data parsing. Clearly distinguish measurement types (e.g. TIT for temperature transmitter, FIT for flow transmitter), control outputs (e.g. motor starters, control valves), and alarms in tag names. Adopting enterprise-specific tag prefixes/suffixes built on ISA-5.1 ensures every instrument in every process is uniquely identifiable yet follows a common scheme.
Functional Requirements for Control systems: Evolve all control design documents (like the provided Milling/Mashing spec and distillation draft) into formal Functional Specifications that meet ISA-5.06 guidelines. This means documenting control logic in a structured way: define each control module’s purpose, algorithms (e.g. PID loop tuning parameters, sequence logic steps), interlocks, and failure actions in a standard templateacademia.eduisa.org. By following this standard (and any corporate FRS templates), we ensure consistency in how control requirements are specified across all processes. Every process’s specification should explicitly link requirements to the implemented code modules, aligning with ISA-5.06’s goal of traceability from requirements to softwareisa.org. In practice, the distillation control draft should be expanded into a full Functional Requirements Specification (FRS), detailing sequences, setpoints, and interactions in the same format used for Milling/Mashing. This formalization makes the design easier to maintain and audit across the plant.
ISA-20 (Instrument Specification Forms): Use standard instrument data sheets and databases for all instrumentation. Each sensor, analyzer, or final control element should have an ISA-20-compliant spec form capturing its range, accuracy, I/O type, alarm settings, and calibration infoinstrumentationtools.com. This uniform documentation ensures that instrument metadata is readily available and structured, aiding both maintenance and data analytics. Adopting ISA-20 forms (with enterprise-specific fields as needed) means the data associated with each instrument is complete and in a consistent format. In turn, this supports AI/machine-learning ingestion by providing structured context (e.g. sensor ranges, engineering units) for each process variable.
ISA-88 (Batch Control & Modular Automation): Structure the distillery controls using the ISA-88 physical and procedural models for maximum consistencyetechgroup.comisa.org. Even though not all distillery processes are classic “batch,” the modular principles of ISA-88 apply broadly:
Define a clear hierarchy of equipment entities: e.g., treat each major process area as a Process Cell, each functional unit (fermenter, still, mash cooker, etc.) as a Unit, and common resources (pumps, heat exchangers) as Equipment Modules/Control Modules. The Milling/Mashing PLC design likely already did this for those units – we should extend the same model plant-wide. All seven processes should fit into a unified model (e.g. Grain Handling as one area with conveyors as modules, Fermentation as another with each fermenter as a unit, etc.).
Implement control logic as reusable phases/operations wherever sequences are needed. For example, grain milling might have phases like “Start Mill” or “Stop/Clean Mill”, mashing might have “Charge Water”, “Add Grain”, “Heat Mash”, etc., and distillation might have “Heat Up”, “Take Heads”, “Take Hearts”, etc. Each phase routine should be structured similarly across units, following a standard state model. According to ISA-88, a recipe is a sequence of operations composed of multiple phases, and equipment phases carry out the actual control tasks in the PLCetechgroup.comisa.org. We recommend creating phase logic that is modular and template-driven – for instance, using Add-On Instructions (AOIs) or standard routines for common actions (mixing, heating, transferring). This ensures that the steps and transitions in each phase are consistent regardless of processisa.org. The design from Milling/Mashing likely includes such phase logic; we will replicate that structure so that all processes (even continuous ones) benefit from a consistent, sequential control approach.
Modularize equipment control logic using ISA-88’s concept of equipment modules. For example, all pump controls across the plant should reside in a standard Pump AOI or program, all valves in a Valve AOI, etc., which handle their basic states and interlocks identically. This object-oriented approach (defining “equipment types” and reusing them) was probably used in the Milling/Mashing PLC (e.g. a motor UDT/AOI) and should be applied universallyisa.org. Consistent equipment modules make the code easier to understand and also facilitate data collection (since each instance has the same data structure).
ISA-95 (Enterprise Control Integration): Design the control system with integration to MES/ERP in mind so that production information flows seamlessly from the plant floor to business systemsrhize.com. Concretely, this means:
Consistent naming/hierarchy: Align the area/unit/equipment names in the PLC with the naming used in higher-level systems. For example, if fermentation tanks are known as Unit F1, F2 in MES, use the same in the control system. Each batch or lot produced (mash batch, fermenter batch, distillation run) should carry a unique ID that is shared with MES (ISA-95 Level 3) for tracking. This enables correlation of process data with production orders.
Contextual data: Ensure that the control system can publish contextual data (batch IDs, product codes, timestamps) alongside process values. A structured approach might involve using ISA-95 data objects or a “unified namespace” where each tag is self-describing by equipment and contextrhize.com. For instance, all tags could be organized under a hierarchy: Site.Area.ProcessCell.Unit.Equipment.Parameter – making it clear where data comes from. The enterprise likely has policies on tag structure reflecting ISA-95 levels.
Data exchange: Prepare for standardized data exchange, e.g. via OPC UA or B2MML (the XML schemas for ISA-95). If the enterprise modifies ISA-95, adapt to their model but preserve the spirit: information models that allow higher systems to query or subscribe to plant data uniformly. This may require adding logic to handle production scheduling inputs or to record production results (e.g. volume of whiskey produced per batch) in agreed formats. By adhering to ISA-95, the control system will generate data that’s immediately usable for corporate KPIs and traceability without ad-hoc reformatting.
ISA-101 (HMI Design): Maintain a consistent look-and-feel and operational mode management on all operator interfaces across the seven processes. Each process should implement HMI displays and controls following ISA-101 guidelines for effective visualization and common interface standards. For example, use uniform color-coding and symbols for states (idle, running, fault) and modes (auto, manual) on all screens. Provide standard faceplates for each equipment type (valve, pump, etc.) – likely the Milling/Mashing system has such HMI components developed, so extend these to the rest of the plant. Consistent HMI design tied with consistent control logic means an operator or engineer can move from Mashing to Distillation and see the same mode buttons, status indicators, and alarm banner behavior. ISA-101 also emphasizes situational awareness; thus implement features like state-based display elements (for instance, display only relevant controls in a given phase to declutter screens). By aligning with ISA-101 (and any corporate HMI style guides), we ensure that mode/status presentation is standard and supports operator effectiveness and data accuracy (since a clear HMI reduces operational errors that muddy the data).
ISA-106 (Procedural Automation for Continuous Processes): Extend the batch-style control philosophy into continuous or semi-continuous operations (like grain handling, continuous distillation, utilities) using ISA-106 principles. ISA-106 provides a framework to automate and manage operational procedures (startup, shutdown, transitions) in a consistent wayisa.orgisa.org. We recommend implementing state-based control across all processes: define a set of allowable states for each unit (e.g. STOPPED, STARTING, IDLE, RUNNING, PAUSED, SHUTDOWN, CIP, FAULT, etc.) and program the logic to transition between states via well-defined procedures. This approach, as described in ISA-106, “facilitates consistency of procedure-based automation” for continuous operationsisa.org. For example:
A grain loading system might have states for “Idle”, “Loading”, “Completed”, “Emergency Stop”. A fermentation may have “Idle”, “Filling”, “Fermenting”, “Matured”, “Draining”, “Cleaning”. Distillation (even if continuous) can be broken into procedural states like “Preheat”, “Producing (Steady-State)”, “Shutdown”, etc. Each state has entry and exit actions that are automated.
Program transition logic as modular procedures: e.g. a “Start Fermenter” procedure that goes from Idle to Filling to Fermenting by executing a series of steps (valves, agitators, etc.), or a “Shutdown Still” procedure that brings the still from Running to a safe idle state. These should be written in a consistent style across all units (e.g. using SFCs or structured text sequences that all follow the same step logic pattern). By automating and clearly documenting these sequences, operators can focus on exceptions while routine start/stop tasks execute error-freeisa.org. This also captures institutional knowledge in code (important for rare procedures or an aging workforceisa.org).
Link to alarm and safety logic: State-based control per ISA-106 also means certain alarm conditions or interlocks can trigger automatic state transitions. For instance, a critical high level in a still could trigger an automated transition to a “Safe Shutdown” state. By planning these in the procedures, we both improve safety and ensure consistent responses to common events. The ISA-106 technical report even notes that this approach ties procedures to the physical model and defines ordered tasks for each procedureisa.org, which is exactly how we should implement our sequences (each sequence belonging to a unit and commanding its devices in order).
Enterprise policy modifications: If the company has specific procedural automation standards (perhaps a tailored state model or library of standard sequences), incorporate those while keeping the overall ISA-106 philosophy. The end goal is every process, whether batch or continuous, has a formalized, automated procedure for all significant operations, designed in a uniform way. This yields not only consistent operations and easier training, but also consistent data logs of each operation for later analysis.
By aligning every process’s control design with these ISA standards (adapted to corporate standards as needed), we ensure a common engineering approach. This common approach is the foundation that allows the following specific recommendations (modes/states, data structuring, etc.) to be effective across the entire distillery.
Consistent Modes and States for Equipment & Processes
A central recommendation is to standardize the operating modes and states of equipment and processes plant-wide. All seven processes and their constituent equipment should share a common vocabulary of modes/states, implemented through the PLC code and UDT structures, even if not every mode/state is used by every device. This consistency greatly simplifies operations and data analysis. Key practices include:
Define Standard Equipment Modes: Establish a universal set of modes for all equipment (and phases) such as OFF, LOCAL/MANUAL, REMOTE, AUTO, HOLD, CIP Mode, etc. For example, a conveyor in Grain Loading, a pump in Mashing, or an agitator in Fermentation would all have the same mode definitions (even if, say, an agitator never operates in “CIP Mode”, the mode still exists as a placeholder). We implement these modes in the equipment’s UDT/AOI. Each equipment UDT might include boolean flags or an enum for each mode, plus an “Enabled” flag if that mode is permissible. The Milling/Mashing design likely already uses such a pattern (e.g. a motor UDT with .Mode.Auto, .Mode.Manual, etc. and perhaps .Allow_Manual booleans). By enforcing identical mode logic for every device, operators know exactly how to switch modes on any equipment, and any supervisory system or historian sees uniform mode status tags. If a certain mode isn’t applicable, it can be disabled via a configuration flag, but the field remains present for data structure consistency. This uniform mode structure aligns with ISA-106 state-based control concepts and ISA-88 equipment phases, where every phase has the same set of possible statesisa.org (just as every motor has same possible modes).
Standardize Process Unit States: Similarly, each major process (or unit) should share a common state model. Define a set of unit states that apply to all process units, whether it’s a fermentor, a distillation column, a mash tun, etc. For instance: IDLE (Stopped), STARTING, RUNNING (Normal Operation), PAUSED/HOLD, STOPPING, COMPLETED, ABORTED, CIP (Cleaning), FAULT could be a comprehensive list of states. In an S88/S106 context, many of these correspond to standard phase states (Idle, Running, Held, Stopped, Complete, Abort, etc.). We will implement a state machine for each unit using these states. Even if a given unit doesn’t utilize all states (e.g. Warehousing might not have a CIP sequence), we still include them (the state will simply never be entered, or a flag marks it unused). The transitions between states are handled by procedures or sequence logic, but the high-level states remain consistent. This approach ensures that, for example, “RUNNING” means the same concept (actively executing its primary function) whether it’s grain conveying or distillate pumping. It also means any data analytics can treat state transitions uniformly across units (e.g. measure how long each unit stays in HOLD or how often ABORT occurs). In the PLC, these states might be represented by an integer state code or a set of bits in the unit’s UDT (with one bit per state). Using a uniform state encoding across the plant simplifies any logic that supervises multiple units.
Mode/State Enforcement via UDTs: Use the power of User-Defined Data Types to enforce this consistency. We recommend creating common UDT structures for device control and for unit procedures that include standardized mode and state fields. For example, a “MotorControl_UDT” could include:
.Mode (with subfields or an enum for Off, Local, Remote, Auto, etc.),
.Command and .Feedback bits,
.Permissives and .Interlocks arrays,
.Status.State (with coded states like 0=Stopped, 1=Starting, 2=Running, etc.).
Likewise, a “UnitProcedure_UDT” could contain:
.StateCurrent (current state of the unit procedure),
.StateTarget or command,
.PhaseActive (name or ID of current phase),
.BatchID (if batch-oriented), and
booleans like .HoldRequested, .AbortRequested.
By defining these UDTs centrally, all code for all processes uses the same data structure for mode and state. The provided Milling/Mashing spec likely defines such UDTs for that PLC; we should generalize those definitions to accommodate all process needs (adding any missing fields for, say, fermentation or warehousing specifics, but not removing anything). Each piece of equipment and each controlled unit operation across the 7 processes will then be an instance of these UDTs (or include them). This guarantees that a “Valve” in the grain area and a “Valve” in the still area not only share the same code block (AOI) but also present the same set of mode/state data to the system.
Disable via Config Flags, Not Structural Changes: When certain modes or states truly don’t apply, use configuration booleans in the UDT to disable them rather than altering the code or removing fields. For example, if a particular pump should only run in AUTO (no manual mode allowed), include a flag like Pump_UDT.AllowManual = FALSE. The AOI logic can then ignore manual commands for that pump, and the HMI can hide the Manual button – but importantly, the Pump.Mode.Manual tag still exists in the structure (just always reads FALSE) so that any higher-level software expecting that tag won’t break. This approach was hinted in the question (using BOOLs in UDTs to disable modes), and we strongly endorse it as it preserves uniformity. The same approach can apply to unit states (e.g. a simple transfer process might set Unit.AllowHold=FALSE if pausing isn’t practical for it). The underlying principle is to never delete or repurpose fields in a standard UDT for one process vs. another – instead, design the UDT to be comprehensive and use flags or parameters to customize behavior.
Consistent Mode Transition Logic: With common modes and states defined, ensure the logic to handle mode changes and state transitions is consistent across all processes. For example, switching a device from “Off” to “Auto” should always require the same conditions (permissives true, no active faults) and perform the same actions (perhaps auto resets faults, etc.) irrespective of which process the device is in. If using AOIs, implement mode-handling within the AOI so it’s identical for every instance. For unit state transitions, consider a template or standard pattern (possibly an AOI or standard SFC) that all units use. For instance, an Equipment Phase state model per ISA-88 could be implemented such that any phase (milling, mashing, distilling, etc.) goes through the same sequence of states (Idle → Running → Complete or Hold, etc.) internallyisa.org. Indeed, one best-practice is to use a standard phase SFC or state chart that is reused for every sequence, as noted by an ISA article: “the steps and transitions in the equipment phase SFC are the same for all phases; the difference comes in the actions associated with those steps”isa.org. We recommend exactly that: a common state-transition diagram for all sequences. This yields uniform behavior – e.g. every phase supports a Hold command, every unit can be Abort-stopped – and uniform data (all sequences record the same kind of start/stop events).
Adopting these consistent modes/states across all equipment and processes will greatly simplify the operational philosophy (operators don’t need to remember different mode nomenclature for different areas) and also produce a homogenous dataset. For example, if every piece of equipment has an .Mode.Auto tag and every unit has a .State.Running flag, one can easily query the entire plant for what’s running or aggregate downtime across all units without special-casing any process. This consistency lays the groundwork for the advanced data analytics and AI integration discussed next.
Designing for Structured Data and Learning Model Integration
An important aspect of modern control system design is preparing for advanced analytics and machine learning. We must ensure that the control system generates highly structured, curated datasets that can be consumed by AI supervised learning models. In practice, this means organizing PLC data (tags, logs, history) in a consistent, contextual manner across all processes, and instrumenting the code to capture key performance indicators (KPIs). Our recommendations include:
Leverage UDTs for Data Context: As mentioned, UDTs should be used not only for consistency in control logic but also to organize data in a logical hierarchy. Each UDT serves as a schema for data governance – effectively creating a database-like structure in the PLC. For example, a Fermenter UDT can contain all relevant data for a fermentation batch (temperatures, pH, start time, batch ID, etc.), or a Distillation UDT contains reflux flow, vapor temp, current cut (heads/hearts/tails), etc. Structured this way, when data is exported to a historian or a training dataset, it comes pre-labeled and grouped meaningfully. Structured data is far easier for machine learning to interpret, as it has a fixed schema and consistent meaning. The inherent clarity and consistency of structured data make it a “critical foundation for building reliable and scalable systems capable of quickly capitalizing on the data generated.  The existing Milling/Mashing PLC data structures are not conducive to this type of data turnaround and will not facilitate quick actionable insights to improve the dynamic nature of our process control scheme(s). We must have highly consistent UDTs across processes to ensure every piece of data sits in a well-defined slot under a relevant equipment or process grouping and has the supporting structure to create relevant context quickly.
Add Metadata and Context Fields: To support quick dataset injestion, include fields in the UDTs that provide context beyond raw measurements. For instance, include Batch IDs, Product codes, Operator IDs, Shift timestamps, etc. as part of the data set recorded for each batch or run. To ensure consistent UDT structures that can handle all use cases throughout the distillation processes it may be helpful to use BOOL tags in the UDTs to enable or disable specific functionality. ISA-95 integration will facilitate this (ensuring the PLC receives batch IDs from MES). By embedding these in the control data (or ensuring they are captured in the historian alongside the process data), datasets that facilitate quick ingestion are enriched with labels (e.g. recipe, shift, interlocking of batch IDs as WIP gets passed up to next process, etc.). Such labeling is vital for supervised learning. Since all of our processes could be classified as batch, define logical time period identifiers within the batchIDs. The paramount that nothing is just a number – every important data point should be traceable to equipment, time, and context through structured tags.
Totalizers and Counters for Key Metrics: Implement totalizers, counters, MAVE, and runtime accumulators instructions in each process to quantify important process results. Examples:
Grain Loading: total tons of grain transferred, number of transfer cycles, downtime occurrences.
Milling: total operating hours of mill, cumulative energy used (if power measurement available), total grain milled.
Mashing: volume of water used, number of mashes completed, extract yield (if instruments allow calculation).
Fermentation: count of fermentations in progress, days since start for each, CO₂ volume produced (by integration), etc.
Distillation: total volume of low wine/high wine produced, hours of distillation runtime, steam consumption totals.
Warehousing: barrels filled, moved, etc., inventory counts.
These totals and counts should be standardized (e.g. every major flow has an associated flow totalizer block, every major equipment has a runtime hour meter). Use AOIs or standard logic for these totalizers to ensure uniform operation (reset behavior, rollover, etc.). Storing these metrics in defined tags (like MashTank.TotalWaterUsed) and updating them in real-time creates a rich dataset of historical performance. Supervised ML models can use such aggregates to learn, for example, how throughput or yield correlates with certain conditions. Crucially, because the totals are calculated the same way everywhere, comparisons across sites or time periods are valid.
State Machine Data for Analytics: Since we are implementing state machines for procedures, we should take advantage of them to generate event data. Each time a unit changes state or a phase transitions steps, the system can log an event (with timestamp, perhaps the reason for transition if applicable). At a minimum, we recommend capturing timestamps for start and end of each batch or major phase and the duration spent in each state. This could be done by adding logic in the phase AOIs to record StartTime, EndTime, and increment a counter or total time for how long, say, a fermenter spends in “Fermenting” state each batch. Similarly, record whenever an exception state occurs (e.g. “Batch aborted due to high pressure at time X with cause Y”). By structuring these as part of the unit’s UDT (for instance, having a sub-UDT for “Statistics” containing durations, last transition times, and last trip cause), we get a consistent set of event data across all processes. Later analysis can pull these logs to determine mean cycle times, identify bottleneck states, or train AI models to predict issues (e.g. if a fermentation pause duration correlates with a certain temperature trend). The key is that the event and state data are systematically captured by every sequence in the same format.
Calculated KPIs in Real Time: Identify a set of Key Performance Indicators (KPIs) for each process and calculate them within the PLC or at the SCADA level in a structured way. Examples: Fermentation attenuation (% sugar consumed), Distillation proof yield (alcohol out vs. in), Energy efficiency (BTU per liter alcohol), etc. Many of these can be computed from the instrumentation we have. We recommend implementing these calculations either as part of the end-of-sequence logic for a batch or continuously via AOIs. For instance, an AOI can take inputs like “fermentation start extract and final extract” to compute fermentation efficiency at the end of the batch. The results should be stored in defined tags (e.g. Fermenter.KPI.Attenuation or Distillate.KPI.EnergyPerLitre). By doing this for all processes, we ensure a common KPI data structure. These KPIs can then be historized or exported as a summary dataset per batch/shift. Supervised AI models thrive on well-defined outcome metrics, so providing KPIs (as training labels or targets) greatly aids in building predictive models (for quality, yield, etc.). Moreover, having the PLC compute them ensures consistency (the same formula is applied every time) and immediate availability.
Consistent Data Historization and Export: In tandem with PLC-side structuring, configure the historian or data gateway to treat similar data uniformly. All tags from the standardized UDTs can be collected using wildcards or known patterns. For instance, if every flow meter has a .Totalized tag, the historian can automatically aggregate all of them into a dataset of flow totals by area. Consider using a unified naming/structuring (UNS) approach for the tag database (this aligns with ISA-95 and emerging best practicesemqx.com) – essentially mirroring the ISA-88 physical model in the tag hierarchy so that data can be navigated logically. The enterprise may have a data lake or AI platform; ensure our structured tags feed into it with minimal ETL needed. Where possible, prefer sending context-rich data (e.g. JSON or record types via OPC UA that include tag metadata) rather than raw points, to preserve the structure through ingestion. The ultimate aim is that a data scientist can grab a table of “all fermentations with their temperatures, durations, yields” without manually cleaning or aligning different sources – the system design already did that alignment by having every fermentation unit behave and log data the same way.
In summary, we are designing the control system with the end in mind: making sure that everything from how data is stored in PLC memory to how sequences log their progress contributes to a rich, structured dataset. Structured data is invaluable for AI, providing clarity and consistencyepiqglobal.com – our recommendations ensure the distillery’s control system becomes a source of high-quality structured data ready for advanced analytics.
Standardization of Instrumentation, Alarms, Interlocks, and Sequences
To support both robust operation and post-ingestion analysis, all instrumentation and control logic protective measures (alarms, interlocks, permissives, sequence steps) must be implemented in a structured, standardized manner across the plant. Consistency here not only improves safety and operability but also means the data from these systems can be compared and learned from globally. Key recommendations:
Uniform Instrument Data and Alarms: Each instrument (sensor or actuator) should be handled via a standard structure that includes status and alarms. For analog instruments, use a standard analog input block/UDT with fields for PV (process value), quality/status, alarm status bits (HH, H, L, LL alarms), and maintenance diagnostics. For discrete instruments (switches, binary signals), have standardized debouncing and alarm logic (e.g. “failure to change state” alarm). All alarm setpoints and priorities should be assigned according to a plant-wide alarm philosophy (aligned with ISA-18.2 for alarm management best practices). Alarms themselves should carry consistent metadata: every alarm in every process should have a defined priority, category, and clear text message following the same pattern. For example, use categories like Safety, Quality, Equipment Protection, and ensure these are logged. This uniform alarm structuring allows analysis of alarm frequency and nuisance alarms across the plant. It also enables state-based alarm handling: since we have defined states for equipment, we can suppress or shelve certain alarms during specific states to avoid alarm floods (per ISA-18.2 guidelines)isa.org. For instance, during a CIP state, we might suppress “product out of spec” alarms. All such configurations should be consistent; the distillery’s enterprise policy likely defines modifications to alarm handling – implement those uniformly so an alarm in Mashing behaves like one in Distillation.
Interlocks and Permissives Management: Define interlock and permissive logic using a uniform template. Interlocks (conditions that force a trip or prevent operation) should be implemented as tagged Boolean conditions (or structured bits within an equipment’s UDT). For each equipment, gather all its permissives into one structured location (e.g. an array or bit field ReadyPermissives), and do the same for its interlocks (TripInterlocks). This approach likely exists in the Milling/Mashing design (for example, a mixer might require high-high level interlock, motor overload, etc., all combined). By structuring it, at any time the code or an external analysis can query which permissives are not met. We recommend each interlock/permissive be encoded with an ID or description accessible in the system (perhaps via an array of strings or an enumeration) – this could feed both HMI messages and data analysis. For instance, if a distillation column won’t start because an interlock is active, the code can log an event “Start prevented by Interlock 3 (Cooling Water Low)”. Capturing this event in a standard format for all units means we can later analyze what are the top causes of start-prevent failures? across all processes. Permissives (conditions required for start) should similarly be structured. Use boolean flags in UDTs like .Permissive_OK (overall AND of all permissives) and also expose each individual permissive status. This uniform pattern ensures that a permissive in Fermentation (say, “tank vent open”) is treated and reported in the same way as a permissive in Distillate Processing (“transfer pump available”). It aids both troubleshooting (operators see a standard permissive list on every device faceplate) and data analytics (one can count how often each permissive was the cause of delays).
Cause and Effect Matrix & Trip Logic: It’s advisable to create a common cause-and-effect matrix for critical interlocks/trips that spans the whole plant. For example, if high pressure in a distillation column should trip feed pumps and steam valves, implement that logic in a structured way (perhaps a safety interlock AOI) rather than ad-hoc. Document it in the functional spec in tables and ensure the PLC logic uses common routines for trips. Every trip condition should set a bit in an interlock register and trigger a standard sequence (e.g. state goes to ABORT, alarms annunciated). This uniform response means any trip anywhere generates a familiar pattern of system behavior (and data – e.g. an alarm “Unit Aborted by Interlock X” plus the state transition). From an analysis perspective, the uniform implementation means we can easily aggregate all trip events and their causes across the distillery.
Sequence Logic and Phase Execution: All sequential controls (filling, mixing, heating cycles, etc.) should be implemented using a consistent phase/sequence structure. As discussed under ISA-88/106 alignment, use either a common state machine or a standardized SFC for each phase. The steps within sequences should be clearly defined and numbered, and ideally, the same types of steps appear in similar order for analogous sequences. For instance, consider mashing and fermentation both have a “Fill” step at the start – ensure both use a similarly coded step 1 that checks vessel empty, opens valves, monitors level, and so on. If using an AOI or equipment phase for this, reuse it. Each sequence should also handle deviations in a consistent way: e.g., on a fault, jump to a defined “Abort” routine, on pause, go to a “Hold” state, etc., all using the same method calls or flags. The distillation sequence draft (still01_ctrl_doc01) likely outlines basic control loops but might not yet flesh out a full sequence – we should augment it with a structured start-up and shutdown sequence template borrowed from Mashing or others. Additionally, implement phase-specific interlocks and transitions in a uniform manner. For example, a transition from heating to boil in mashing might wait on a temperature setpoint; in distillation, a transition from heads to hearts might wait on a proof or temperature. Program these transitions as clearly defined conditions and ideally map them to recipe parameters (to easily adjust setpoints). Keeping the style the same (e.g. always using a “WAIT” step that monitors conditions and a “DONE” flag to move on) means all such logic is traceable and comparable. Analysts can later review how long each “WAIT for condition X” took in different batches, which can highlight process variability.
Alarm and Event Logging: To maximize usefulness for analysis, implement a comprehensive event logging strategy. Configure the PLC or SCADA to log significant events in all processes in a consistent format: mode changes, state transitions, alarms, operator interventions (mode switches, setpoint changes), sequence start/complete, and interlock trips. Each log entry should include timestamp, equipment ID, and a standardized description. If possible, use an event buffer or sequence-of-events (SOE) module to timestamp events at the controller for accuracy. By structuring event messages uniformly (perhaps each event has a code or at least a “Unit: Event: Cause” text), it’s easier to feed these logs into an analysis pipeline. For example, every time an operator switches a unit to manual mode, log “{Unit} mode changed to MANUAL by operator” – later, you can analyze if manual interventions correlate with certain alarms or inefficiencies. The key is consistency: the same types of events are logged with the same format everywhere, so one analysis script can parse the entire plant’s events. This is in line with ISA-106’s intent to capture procedural actions and ISA-95’s focus on information modeling. It also aligns with enterprise policy if they have specific requirements for audit trails or electronic batch records – design the logging to meet those needs across all processes, not just where regulatory needs enforce it (e.g. fermentation might not be regulated but should still log like distillation does if we want to learn from it).
By standardizing instruments, alarms, interlocks, and sequences, we not only improve reliability and safety (since every operator knows how things will behave and every critical action is covered) but also produce a well-labeled set of events and statuses that can be mined for optimization and knowledge discovery. The uniformity means any improvements (alarm rationalization, sequence optimization) can be applied across the board. It also means an AI model trained on one part of the process might transfer learnings to another, since the underlying data structure and control behavior are analogous.
UDT, AOI, and Phase Template Recommendations for Consistency
To enforce the consistency described above, we recommend specific design patterns and structures in the PLC software: User-Defined Data Types (UDTs), Add-On Instructions (AOIs), and standardized phase/sequence templates. These constructs will encapsulate the repeated logic and ensure uniform behavior. Below are key structures to implement (or refine, if they exist from the Milling/Mashing design):
Base Equipment UDTs: Develop a suite of UDTs representing generic equipment types – for example: UDT_AnalogInput, UDT_DigitalInput, UDT_Motor, UDT_Valve, UDT_Pump, UDT_TankUnit, etc. Each should include all relevant attributes (as discussed: commands, modes, interlocks, alarms, process values, etc.). It’s often beneficial to have inheritance by composition, i.e., smaller UDTs that are reused. For instance, a UDT_Motor might include a UDT_AnalogInput for current or speed, and a UDT_DigitalInput for a running feedback, along with mode and command fields. If the PLC platform allows (e.g. Rockwell), use the UDT structures from Milling/Mashing as a starting point and extend them for other equipment. The idea is an object-oriented design in PLC form – much like ISA-88 encourages building equipment classesisa.org. By defining these UDTs, every instance of, say, a motor across the plant is identical in memory layout and interfacing. This not only ensures consistency but simplifies integration (a generic faceplate or generic AI script can read any motor’s UDT and know how to interpret it).
Common AOIs for Device Control: Along with UDTs, implement Add-On Instructions for common control logic of devices. Likely, the Milling/Mashing PLC already has AOIs for things like Motor Control, Valve (open/close) control, PID loop control, etc. We should standardize on using those AOIs across all processes. For example, a “MotorControl_AOI” could handle everything for a motor: start/stop commands, permissive checks, fault detection (e.g. overload trip), and mode management (Auto/Manual). It would take a Motor UDT as an InOut parameter. By using this AOI everywhere, any improvements to motor control apply to all motors. Similarly, a “Valve_AOI” ensures all valves behave the same (stroke timing, limit switch feedback handling, etc.). Reusable AOIs for sensors (like signal filtering, scaling) can also be used so that every flow transmitter or temperature sensor is processed in the same way. The benefit of AOIs is encapsulation: logic is not duplicated in many places (reducing risk of inconsistency) and it’s easier to review one AOI than dozens of slightly varied rungs. Additionally, AOIs can help with data collection – e.g., an AOI could have internal logic to increment a counter each time a motor starts (for maintenance metrics). Using AOIs thus enforces both consistent control and consistent data tracking at the device level.
Phase/Sequence AOIs or Templates: For higher-level sequences (phases/operations), we recommend creating either AOIs or standard program templates that implement the state machine and step logic in a generic way. One approach, if the PLC supports it, is to use S88 equipment phases and perhaps an SFC (Sequential Function Chart) or state logic for each phase type. A generic phase AOI could embody the standard phase state model (Idle, Running, Complete, Hold, Abort) and provide logic for step transition management. The ISA reference suggests designing a base phase class with default behaviors for states and then deriving specific phases from itisa.org. In a PLC, outright inheritance might not exist, but we can mimic it by having a standard structure: e.g., every phase routine begins with the same steps: Step0 = Idle, Step1 = Start (prepping equipment), etc., up to say StepN = Complete. We then populate the actions relevant to the particular phase. If using AOIs, one strategy is an AOI that takes a structure describing the phase steps or uses a state number and calls user-defined actions via boolean logic. Alternatively, if not using AOIs for sequences, at least adhere to a common step numbering and naming convention across all sequence programs. For example, define that Step 5 in any unit’s sequence is always “Hold state handling” or that every phase has a step called “Verify Permissives” as the first action. We also recommend a library of standard phase types: e.g. Charging, Heating, Mixing, Settling, Transferring, Cleaning – which can be reused in different processes. A given unit’s procedure would be built by stringing these phase types together in the recipe/sequence. This approach, guided by ISA-88, yields reusable logic blocks and minimizes custom code. It also means data like phase start times or step durations can be recorded in the same format for any phase type.
UDT for Batch/Procedure Context: For batch or semi-batch processes (Mashing, Fermentation, Distillation if done in batches), create a Procedure Context UDT that holds information about the current batch/procedure. This can include the current phase name, batch ID, recipe parameters, and result values. The same structure should be used for all batch processes. For example, UDT_BatchContext might have fields: .BatchID, .RecipeID, .StepName, .StepNumber, .IsComplete, .ProductCode, .TargetOutput, .ActualOutput, etc. In Milling/Mashing, they might have implemented recipe control using PhaseManager or a simple state machine; we should abstract that context so that fermentation and distillation can plug in as well. Even warehousing (though more continuous) could use a simplified context when executing a sequence (like a barrel filling run context). By recommending a common batch context UDT, we ensure that if the enterprise wants to later interface with a MES or electronic batch record, every process supplies similar context data. It also helps in data analysis: one can fetch all BatchContext records to compare planned vs actual outcomes, etc., with identical schema.
Totalizer AOI/UDT: As mentioned before, standardize totalizer logic by creating an AOI or function block for it. A Totalizer_AOI could take a flow measurement and a trigger (like batch start/end) and maintain running totals and perhaps do threshold alarming (e.g., if a total exceeds an expected amount). Each usage of this AOI would output a standardized UDT (maybe UDT_Totalizer) with fields like .Total, .LastBatchTotal, .ResetTimestamp. Using one AOI for all totalizers (just configured with different engineering units scaling) guarantees that all totals are computed with the same method (e.g. same timing interval, same reset behavior on batch end). That consistency is important for dataset reliability – you don’t want one process’s totals to include wastage while another doesn’t, unless explicitly configured. With a uniform totalizer, if the enterprise policy is to include all material additions in efficiency calculations, the AOI can be designed to do so and then used everywhere.
KPI Calculation Blocks: Introduce AOIs or routines for calculating KPIs to enforce uniform KPI definitions. For instance, a “FermentationKPI_AOI” that, given initial extract and final alcohol, outputs attenuation and alcohol yield. Or a “DistillationKPI_AOI” that takes feed volume and distilled volume and outputs recovery %. These AOIs should be used at appropriate points (e.g. on batch end) for each unit. The resulting KPI tags could reside in a common .KPI structure in the unit’s UDT as noted. Centralizing the KPI logic means if the enterprise decides to tweak a formula (say, use standard temperature correction for alcohol %), you update one place and all units use the new method. It also provides a clear documentation of KPI calculations in the code (which helps future engineers and auditors understand the metrics).
In summary, using UDTs and AOIs as building blocks yields an engineered framework where every piece of data and logic adheres to a pattern. The Milling & Mashing implementation likely exemplified this (with, for example, AOIs for mill control, mash tun phases, device controls, etc.). Our recommendation is to extend those to all processes, creating any new ones as needed (e.g. a Fermenter phase control AOI if not existing) but always following the same style. If some processes (like Warehousing) require unique structures, we still integrate them as much as possible into the existing UDT/AOI schema (for instance, Warehousing might involve inventory tracking – we could create a UDT “WarehouseRack” but still include mode, alarms, etc., even if usage differs). The goal is an ecosystem of code where everything “looks and feels” the same, which not only eases maintenance but also strongly supports the creation of the structured dataset for AI, as the data will naturally conform to the UDT/AOI definitions.
Enhancing the Distillation Control Draft into a Formal Specification
The provided “still01_ctrl_doc01” distillation control draft should be refined and expanded into a comprehensive Functional Specification (FS) that aligns with the principles and structures above. Here we outline recommendations to enhance that draft and ensure the distillation controls fully mesh with the overall plant philosophy:
Incorporate ISA Standard Structure: Rewrite/organize the distillation control document in the format of an ISA-5.06.01 Functional Requirements Specification (if not already). This means clearly sectioning the document into: Purpose, Process Description, Equipment List, Control Narratives, Interlocks/Alarms, Sequence Descriptions, HMI/Operator interface, and Data/Reporting requirements. Ensure each control loop and sequence identified in the draft is cross-referenced to P&ID tags (ISA-5.1 compliant names) and to the corresponding program module or phase in PLC. The FS should directly reference the standard modes and states: for example, include a table of “Distillation Unit States and Modes” (Idle, Startup, Production, Shutdown, CIP, etc.) with definitions, to mirror what we have across the plant.
Align Control Philosophy with Milling/Mashing Design: Identify the key design patterns used in the Milling & Mashing specification and apply them to distillation. For example, if the mash cooker sequence is described in phases (fill, heat, rest, etc.), ensure the distillation is also broken into phases (heat-up, heads draw, hearts draw, tails, etc.) with similar logic structure. The FS should describe each distillation phase in detail: entry conditions, actions, exit conditions, and transitions – using the same terminology and template as was used for mashing phases. This not only makes the distillation FS clearer, but also ensures that any engineer familiar with the mashing spec can read the distillation spec easily. It will naturally enforce consistent implementation. For instance, if mashing had an AOI “PhaseControl” and a UDT with PhaseStatus, the distillation spec should specify using the same AOI/UDT for its phases (with different phase steps). We essentially want the distillation control to fit into the existing control architecture rather than being a one-off.
Expand on Sequences and States: The draft likely lists control loops (like temperature control of the still, reflux control, etc.) and basic logic. We recommend expanding it to include detailed sequential control narratives for operations like startup, shutdown, product cuts, emergency stop, etc. Each sequence should be described step-by-step in narrative form (and later implemented with the phase template). Explicitly document how the state machine for the still operates: e.g., “To start the still (transition from IDLE to RUNNING), the system shall verify XY permissives, then open steam valve to ramp temperature – once temperature reaches setpoint, state becomes RUNNING.” Do this for all relevant transitions (RUNNING to STOP, handling ABORT on interlock, etc.). By writing these out, we create the formal logic that the PLC will follow and ensure it aligns with our state model. It will also highlight any unique requirements for distillation that might need tweaks to the generic model (for example, the concept of different distillate fractions “heads/hearts/tails” might require a sub-state or phase cycling – note that in ISA-88 terms this could be handled by recipe phases; we should incorporate that in the spec).
Detail Alarms, Interlocks, and Permissives: The draft should be enhanced to list all instrumentation and their alarm settings, as well as all interlocks and permissives for the distillation system. Following ISA and company standards, provide a table in the FS: e.g., “TI-101 Still Top Temperature High-High alarm at 95°C (trips steam), High alarm at 90°C (warning only)” etc., complete with priorities. Do the same for interlocks: e.g. “Reflux Pump Low Flow Interlock: if flow < X for Y seconds, THEN stop steam and go to HOLD state.” Each interlock should reference the action (trip or prevent start) and link to the state control (e.g., triggers an abort sequence). Ensure these definitions are consistent with how other processes handle similar conditions (for instance, if mashing has a “High Level in Mash Tun” abort, use a similar format for “High Level in Still”). By enumerating these in the spec, the implementation will naturally follow a structured approach (likely using the common interlock AOI/UDT). It also ensures no scenario is overlooked (safety and quality issues should all have defined responses). Ultimately, this thorough listing turns the draft into a complete control narrative for distillation.
Integrate Mode Management: Clarify in the distillation spec how mode control is handled for each equipment in the still system. For example, the reflux pump, steam valve, and feed pump might each have Manual/Auto modes – specify how an operator can switch modes and what each mode permits. At the unit level, define how the overall distillation unit mode is set (perhaps Auto means follow the sequence vs. Manual means manual valves and no sequence). Ensuring this is written down will push the design to use the same mode bits and logic as the rest of the plant. The FS should state any mode restrictions (e.g. “Manual mode of steam valve is disabled in automatic distillation operation” – which would correspond to a UDT flag). Including these details aligns the distillation unit with the consistent mode philosophy.
Include Data and KPI Requirements: Since one goal is curated datasets, the distillation FS should include a section on data collection and reporting. For example: “The system shall record the start and end time of each distillation batch, total product collected in each run, average reflux ratio, and energy usage. These values shall be stored in the PLC and historized for batch reporting.” Listing these ensures that when implementing, the engineer will create the necessary logic (totalizers, counters, KPI calculations) in the code. It ties directly into our earlier recommendations for structured data. We should also specify any calculations unique to distillation, such as conversion efficiency (alcohol yield from mash) and perhaps quality indicators (like proof or congeners if measured). By formalizing it in the spec, we treat data and analytics as a first-class requirement, not an afterthought. This is a mindset shift from traditional control specs and ensures the system is “analysis-ready” from day one.
Evolve Draft to Final – Verification and Standards: Finally, plan for the draft to undergo reviews and iterations to become a signed-off Functional Design Specification (FDS). This includes verifying that the distillation logic, as specified, doesn’t conflict with any enterprise standards or the ISA model being applied. For instance, cross-check that all state names used match the standard ones decided (no new unique state names without strong reason), and that all alarms adhere to the alarm philosophy. The spec should also mention testing criteria: e.g., Factory Acceptance Test (FAT) sequences to simulate a full distillation run, and ensure the sequences and interlocks work as intended. Incorporating such test plans in the spec helps catch any inconsistencies and reinforces the structured approach (for example, testing a Hold state in distillation should be analogous to how it was tested in mashing). Essentially, the distillation draft should mature into a document on par with the Milling/Mashing spec – covering the same depth for distillation – and serve as the template for remaining processes. We might even suggest that once distillation’s spec is complete, the team should produce similar FS documents for the other areas (Fermentation, etc.) for completeness and to institutionalize the control philosophy across the site.
By enhancing the distillation control document in this manner, we not only ensure that distillation’s control system is well-designed, but we also set a precedent for documentation quality. The final spec will directly drive a consistent implementation (UDTs, AOIs, sequences as described) and will be a reference for operations, maintenance, and future improvements. Moreover, having all processes documented in a like manner (Milling/Mashing already, distillation after this, and eventually others) means the entire plant’s control philosophy is transparent and standardized. This comprehensive, ISA-aligned documentation and design will make scaling, training, and data analysis far easier.
Conclusion and Next Steps
In conclusion, our recommendations center on unifying the control philosophy and design structures across all distillery processes by leveraging ISA standards and modern automation best practices. By standardizing equipment modes/states, using common UDTs and AOIs, enforcing consistent sequences, and structuring all data and events, we create a control system that is cohesive, maintainable, and data-rich. These measures align with ISA-88 batch models for modularityetechgroup.com, ISA-106 procedural control for consistencyisa.org, and set the stage for advanced analytics with high-quality structured dataepiqglobal.com.
The next steps would be to apply these recommendations in a systematic way:
Governance: Establish a governance team or architect to update the existing Milling/Mashing templates and standards to a generic form (if not already done) and approve the standard modes, states, UDTs, and AOIs for use plant-wide. Involve enterprise standard committees to incorporate any corporate policy tweaks.
Retrofit/Development: Adjust the in-progress distillation control logic to use the standard UDTs/AOIs from Mashing (or updated ones) – essentially refactor the draft implementation for consistency. Then proceed to implement control for the remaining processes (Fermentation, etc.) using the same structures.
Documentation: Finalize the distillation FS and develop similar Functional Specs for Grain Handling, Fermentation, Distillate Processing, Warehousing, ensuring each follows the ISA-compliant template and references the standard design elements.
Testing & Validation: Simulate or dry-run the sequences for each process to verify that the state machines and interlocks work uniformly and that the data logging meets expectations (e.g., verify that all necessary data appears in historian with correct labels).
Training & Handover: Train operators and engineers on the new unified mode/state concept and the HMI changes per ISA-101, so they understand the consistency (this will reinforce using the system correctly, yielding cleaner data and safer operation).
Continuous Improvement: Use the newly collected data and events to begin analysis – for instance, feed it into dashboards or an AI model to look for inefficiencies or predictive maintenance opportunities. The insights gained can then drive further tuning of control strategies, which thanks to our consistency, can be applied across all processes efficiently.
By following this plan, the distillery will have a harmonized control system that not only operates each area optimally but also transforms the facility into a smart, data-driven operation ready for AI-driven optimization and future expansion. The alignment with ISA standards and enterprise policy ensures the solution is grounded in industry best practices while tailored to the company’s specific needs, resulting in a resilient and intelligent production environment.